# Lüftung — Dezentrale Einzelraum‑WRG (DIN 1946‑6)

Da keine zentrale Lüftung möglich ist, kommen 6–8 dezentrale Geräte zum Einsatz. Sie stellen den Grundluftwechsel mit Wärmerückgewinnung sicher, besitzen Boost‑Funktionen und Sommerbypass.

## Prinzipien

- Bilanz/Abdeckung: Kontinuierlicher Grundluftwechsel in Wohn‑/Schlafräumen; stärkere Abfuhr/Boost in Feuchträumen.
- Akustik: Leise im Grundbetrieb, Nachtmodus; akustische Einbauteile.
- Einfacher Einbau: Kernbohrung 160–200 mm, leichtes Gefälle nach außen (Kondensat), Filterzugang.

## Gerätetypen

- Doppellüfter‑Dauerbetrieb (bevorzugt): gleichzeitige Zu‑/Abluft über kleinen Gegenstromkern; stabile Luftbilanz.
- Wechselbetrieb (Paarweise): Keramikspeicher; paarweise Montage zur Bilanzierung.

## Platzierung/Luftwege

- Feuchträume (Bad/WC/Küche): Geräte mit Boost 40–60 m³/h; ggf. Fettfilter.
- Wohn‑/Schlafräume: Grundvolumen 15–30 m³/h je Raum; Schlafräume mit Nachtmodus.
- Türunterkanten/Überströmöffnungen; Kurzschlussströmung vermeiden.
- Außenhauben mit Wetterschutz/Insektenschutz; Fassadenakustik beachten.

## Steuerung

- Lokal: Taster für Boost (Bad), automatische Boosts (r.F./CO₂), Nachtmodi.
- Zentrale Übersicht (optional): potentialfreie Kontakte oder Modbus/IP‑Gateway zur HA‑Integration (Monitoring, nicht sicherheitskritisch).
- Sommerbypass: aktivieren, um unerwünschte Wärmerückgewinnung in der Kühlperiode zu vermeiden; Querlüftung nutzen.

## Einbau/Inbetriebnahme

- Kernbohrungen mit leichtem Gefälle nach außen; luftdichte Hüll‑Anbindung.
- Volumenströme gemäß DIN 1946‑6 einstellen, messen, protokollieren.
- Filter: Wartungsintervalle definieren; Ersatzfiltersätze vorhalten; Service‑Hinweise in HA.

## Zusammenspiel mit hydronischem Kühlen

- WRG hilft bei Feuchtestabilisierung, entfeuchtet aber nur begrenzt; r.F. pro Etage überwachen.
- Bei anhaltend >60 % r.F. in Hitzephasen temporär Entfeuchter einsetzen (weiterhin „keine AC“).
