# Inbetriebnahme und Abnahme

Checkliste für sichere Inbetriebnahme und förderkonforme Nachweise.

## Vor‑Inbetriebnahme

- Mechanik:
  - Spülung/Druckprobe bestanden; dicht.
  - MAG dimensioniert und voreingestellt (Gesamtvolumen Speicher+Anlage).
  - Luft/Schlammabscheider gesetzt; Entlüftungen zugänglich.
  - Dämmung vollständig: warm gedämmt; kalt diffusionsdicht inkl. Kondensatführung.
- Elektro:
  - Unterverteilung wichtige Stromkreise verdrahtet; Beschriftung; RCD/LS geprüft.
  - SPDs installiert und mit PV/Batterie koordiniert.
  - Sensorik/Aktoren beschriftet; Not‑Stop dokumentiert.
- Wasserqualität:
  - VDI 2035‑gerechtes Wasser; Leitfähigkeit/Härte protokolliert.
- Sicherheit (Ofen):
  - Rücklaufanhebung, thermische Ablaufsicherung, Notkühlweg, Schornsteinfreigaben geprüft.

## Regelung/Sensorik prüfen

- Speicher: oben/Mitte/unten plausibel; Flussrichtungen geprüft.
- UFH: VL/RL‑Sensoren, 3‑Wege‑Mischer‑Richtung, Pumpendrehzahl.
- Taupunktlogik: Feuchte‑Szenario testen; Begrenzung/Abschaltung verifizieren.
- WP‑Regler: Heizkurve/Min‑Max VL/Antitakt eingestellt.
- FriWa: Auslauftemperatur stabil, 2–16 L/min; Verbrühschutz verifiziert.

## Funktionstests

- Heizen (Winter‑Simulation):
  - Lange Verdichterläufe; Schichtung sichtbar; Ziel‑VL erreicht.
  - TWW‑Mittagspriorität auf 55–60 °C; danach Heizen.
- Kühlen (Sommer‑Simulation):
  - Nachtkühlung Puffer ~16–18 °C; Tag VL = Taupunkt + 2 K; keine Kondensation.
- Ofen‑Einbindung:
  - Puffer oben aufladen; WP‑Leistungsreduktion bei hoher Top‑Temperatur.

## Hydraulischer Abgleich

- UFH‑Kreise messen, einstellen, protokollieren.
- WMZ prüfen (Einbaurichtung, Impulse fürs Logging).

## Lüftung (Dezentrale WRG)

- Raumweise Volumenströme einstellen; Boost; Sommerbypass.
- Filter eingesetzt; Wartungsplan; Akustik prüfen.

## Abnahmedokumente

- Blower‑Door (vor/nach), n50 ≤ 1,5 h⁻¹ (Ziel).
- Protokolle hydraulischer Abgleich, WP/FriWa‑Inbetriebnahme.
- VDI 2035, Druckprüfungen, Elektro (RCD/Isolationsmessung/SPD).
- Schemata: finales Hydraulik‑Schema, I/O‑Plan, Sensorliste.
- Sicherheit: EN 303‑5 Nachweise, Schornsteinfeger‑Abnahmen, Notfall‑Prozeduren.
- Monitoringplan: zu erfassende Daten, Aufbewahrungsdauer (mind. 1. Saison).
